# AMMPS MEP-1050 — Spec Sheet

**Source:** TM 9-6115-751-10 (operator)

## Identification
| Field | Value |
|---|---|
| Model | MEP-1050 (50/60 Hz) — sister model MEP-1051 (400 Hz) |
| Type | AMMPS skid-mounted |
| Rating | 15 kW |
| NSN | 6115-01-561-7634 |

## Engine & Generator
| Field | Value |
|---|---|
| Engine | Yanmar 4TNV84T-BMCU, 4-cyl turbo DI diesel, 1.995 L |
| AC Generator | Cummins YD-6050-10 (synchronous, brushless) |
| Power Factor | 0.8 |
| Voltage configs | 120/208 V 3PH 4-wire · 240/416 V 3PH 4-wire |
| Current ratings | 52 A (120/208) · 26 A (240/416) |

## Fuel & Fluids
| Field | Value |
|---|---|
| Fuel types | DF-1, DF-2, JP-5, JP-8 |
| Fuel tank | 8.60 gal |
| Fuel consumption | ~1.04 GPH at 75% load |
| Runtime on internal tank | ~8 hr at 75% load on JP-8 |
| Coolant capacity | 2.8 qt |
| Lube oil capacity | 7.8 qt |

## Physical
| Field | Value |
|---|---|
| L × W × H | 65 × 36 × 53 in |
| Dry / Wet weight | 1,795 / 1,878 lb |

## Operating envelope
| Field | Value |
|---|---|
| Ambient temp | −50 °F to +135 °F (winterization kit below −25 °F) |
| Altitude derate | −3.5% per 1000 ft above 4,000 ft |
| Warranty | 1800 hr or 36 mo |

## Documentation
- `TM-9-6115-751-10_Operator.pdf` — Operator (288 pages)
- TM 9-6115-751-24&P (field/sustainment) — not yet acquired

## Fleet units
| Serial | Hours @ last read | Location | Notes |
|---|---|---|---|
| TBD | 2,528.3 (2026-05-20) | TBD | Warning 3661 active at 2528 hrs — drill into [Maint Items] |
