# MEP-803A — Spec Sheet

**Source:** TM 9-6115-642-10 (operator), TM 9-6115-642-24 (field maintenance)

## Identification
| Field | Value |
|---|---|
| Model | MEP-803A (60 Hz) / MEP-813A (400 Hz) |
| Type | Generator Set, Skid Mounted, Tactical Quiet |
| Rating | 10 kW |
| NSN | 6115-01-275-5061 (MEP-803A) |
| Manufacturer | Fermont |
| Mode | III (60 Hz), Size 10 |

## Electrical
| Field | Value |
|---|---|
| Voltage configurations | 120 V 1PH · 120/240 V 1PH · 120/208 V 3PH |
| Current (per config) | 104 A · 52 A · 34 A |
| Power Factor | 0.8 |
| Frequency | 60 Hz |

## Physical
| Field | Value |
|---|---|
| L × W × H | 62 × 32 × 37 in |
| Dry weight | 1140 lb |

## Documentation
- `TM-9-6115-642-10_Operator.pdf` — Operator manual (100 pages)
- `TM-9-6115-642-24_FieldMaint.pdf` — Field maintenance (293 pages)

## Fleet units
| Serial | Date MFD | Hours | Location | Notes |
|---|---|---|---|---|
| FZ 44975 | 7/10 | TBD | TBD | 36-mo warranty (expired) |
